# 医療ガス・空調 実力診断シート

> **自施設の「見えない生命線」の脆弱性を可視化するための診断ツール**
> **ガス供給・監視警報・空調換気・温度管理物品の4系統22項目診断**

---

## 使い方

1. 防災委員会または停電訓練の事前準備として使用する
2. 自施設の医療ガス系統図・空調設備図を手元に置き、各項目に回答する
3. 「×」が付いた項目が、ガス供給停止・空調停止のリスクポイント
4. 診断結果に基づき、訓練シナリオや改善計画を策定する

### 判定基準

| 記号 | 意味 |
|------|------|
| ◯ | 対応済み・確認済み |
| △ | 一部対応・要改善 |
| × | 未対応・未確認 |

---

## PART 1: 医療ガス供給系統の診断（酸素CE・マニフォールド・配管）

> **「酸素は見えない。だからこそ、止まったときに誰も気づかない。」**

医療ガスの供給停止は人工呼吸器患者の生命に直結する。CE（液化酸素タンク）からマニフォールド、配管、アウトレットに至る経路のどこが脆弱かを把握する必要がある。

| No | 診断項目 | 確認方法 | 判定 | 備考 |
|----|---------|---------|------|------|
| G-01 | CE/マニフォールドの切替手順を複数名が実施できるか | 実技確認 | | |
| G-02 | 配管遮断弁の位置を、図面なしで指さし確認できるか | 実地確認 | | |
| G-03 | 酸素ボンベの備蓄数と全患者への供給可能時間を把握しているか | 計算確認 | | |
| G-04 | 酸素監視盤（セントラルモニター）は非常用電源に接続されているか | 電気系統図 | | |
| G-05 | 吸引配管（バキューム）停止時の手動吸引器が全病棟に配備されているか | 資材確認 | | |
| G-06 | コンプレッサー（圧縮空気）は非常用電源に接続されているか | 電気系統図 | | |

### 医療ガス供給系統の診断結果

| ◯の数 | 判定 |
|-------|------|
| 5〜6 | ガス供給リスク低。供給経路と代替手段が確保されている |
| 3〜4 | ガス供給リスク中。特にG-04（監視盤電源）を最優先で確認 |
| 0〜2 | ガス供給リスク高。ボンベ切替訓練と監視盤電源の確認が急務 |

---

## PART 2: ガス監視・警報系統の診断（監視盤・アラーム・連絡体制）

> **「監視盤が停電で落ちれば、ガスの異常に気づく手段がなくなる。」**

医療ガスの監視盤が非常用電源に接続されていなければ、停電と同時にガス残量・配管圧力の監視が途絶する。アラームも鳴らない。異常に気づくのは、患者のSpO2が低下してからになる。

| No | 診断項目 | 確認方法 | 判定 | 備考 |
|----|---------|---------|------|------|
| M-01 | 監視盤は非常用電源に接続されているか | 電気系統図 | | |
| M-02 | アラーム鳴動時の対応手順が明文化されているか | 文書確認 | | |
| M-03 | 夜間のガス異常対応者（当直者の役割）が決まっているか | 文書確認 | | |
| M-04 | ガス業者の緊急連絡先が監視盤付近に掲示されているか | 実地確認 | | |
| M-05 | 監視盤停止時に手動でガス残量を確認する手順があるか | 文書確認 | | |

### ガス監視・警報系統の診断結果

| ◯の数 | 判定 |
|-------|------|
| 4〜5 | 監視リスク低。停電時のガス監視体制が確保されている |
| 2〜3 | 監視リスク中。M-01（監視盤電源）とM-05（手動確認手順）を優先 |
| 0〜1 | 監視リスク高。停電時にガス異常に気づけない状態 |

---

## PART 3: 空調・換気系統の診断（HVAC・陽圧管理・排煙）

> **「空調が止まるのは暑さ寒さの問題ではない。感染と窒息の問題である。」**

空調停止の影響は温度管理だけではない。手術室の陽圧、感染症病室の陰圧、サーバー室の冷却、密閉建築の換気——すべてが空調に依存している。

| No | 診断項目 | 確認方法 | 判定 | 備考 |
|----|---------|---------|------|------|
| H-01 | 手術室の陽圧管理が停電時にどうなるか把握しているか | 設備確認 | | |
| H-02 | 各フロアに開けられる窓があるか確認しているか（密閉建築リスク） | 実地調査 | | |
| H-03 | サーバー室・PBX室の空調停止時の冷却手段があるか | 設備確認 | | |
| H-04 | 薬品保管庫の温度管理代替手段（保冷剤等）があるか | 資材確認 | | |
| H-05 | 感染症病室の陰圧管理停止時の対応手順があるか | 文書確認 | | |
| H-06 | 排煙設備の手動操作手順を複数名が実施できるか | 実技確認 | | |

### 空調・換気系統の診断結果

| ◯の数 | 判定 |
|-------|------|
| 5〜6 | 空調リスク低。停電時の換気・温度管理の代替が確保されている |
| 3〜4 | 空調リスク中。特にH-02（窓の開閉）とH-03（サーバー室冷却）を優先 |
| 0〜2 | 空調リスク高。密閉建築リスクの評価と手術室運用判断基準の策定が急務 |

---

## PART 4: 温度管理物品の診断（薬品・血液・検体）

> **「冷蔵庫が止まって最初に死ぬのは、薬と血液である。」**

停電時に最も早く影響を受けるのは温度管理が必要な物品。インスリン、ワクチン、血液製剤は温度逸脱で使用不可になる。逸脱後の再使用は患者安全に直結する。

| No | 診断項目 | 確認方法 | 判定 | 備考 |
|----|---------|---------|------|------|
| T-01 | 薬品冷蔵庫は非常用電源に接続されているか | 電気系統図 | | |
| T-02 | 血液保管庫の温度逸脱時の対応手順があるか | 文書確認 | | |
| T-03 | 検査試薬の代替保管手段（クーラーボックス等）があるか | 資材確認 | | |
| T-04 | 保冷剤・クーラーボックスの備蓄が十分か | 資材確認 | | |
| T-05 | 温度逸脱した薬品の廃棄判断基準が明文化されているか | 文書確認 | | |

### 温度管理物品の診断結果

| ◯の数 | 判定 |
|-------|------|
| 4〜5 | 温度管理リスク低。停電時の薬品・血液保護が計画されている |
| 2〜3 | 温度管理リスク中。T-01（薬品冷蔵庫電源）とT-05（廃棄基準）を優先 |
| 0〜1 | 温度管理リスク高。停電時の薬品廃棄量が甚大になるリスク |

---

## 総合診断

| PART | 項目数 | ◯の数 | 判定 |
|------|-------|-------|------|
| ガス供給（Gas） | 6 | /6 | |
| 監視警報（Monitor） | 5 | /5 | |
| 空調換気（HVAC） | 6 | /6 | |
| 温度管理（Temp） | 5 | /5 | |
| **合計** | **22** | **/22** | |

### 総合判定基準

| 合計スコア | 判定 | 推奨アクション |
|-----------|------|-------------|
| 18〜22 | A: 見えない生命線の即応体制 | 年1回の停電訓練で維持。夜間想定の応用訓練へ |
| 12〜17 | B: 基盤は整備済み | ×の項目を重点改善。監視盤電源と窓の開閉調査を優先 |
| 6〜11 | C: 部分的に脆弱 | ガス監視盤の電源確認と密閉建築リスク評価から開始 |
| 0〜5 | D: 見えない生命線の崩壊リスク大 | ガス系統図の作成と全設備の非常電源接続確認が急務 |

---

## 診断記録

| 項目 | 記入欄 |
|------|--------|
| 施設名 | |
| 診断実施日 | 年　　月　　日 |
| 診断者（氏名・職種） | |
| 総合スコア | /22（判定：　） |
| 最優先改善項目（3つ） | 1.　　2.　　3.　　 |
| 次回診断予定日 | 年　　月　　日 |

---

**テンプレートバージョン**: v1.0
**作成日**: 2026年1月
**作成根拠**: 27施設アンケート結果・医療ガス事故事例分析・密閉建築リスク評価
**関連フレームワーク**: 軸3「医療ガス（供給停止対応）」・軸7「空調（HVAC停止対応）」
